# 5. 电气消防基础知识

## 本章学习目标

学完本章，你应该能用电流、电压、电阻解释基本电路，区分过载、短路、接触不良和漏电，并知道消防设施操作中哪些电气动作不能自行进行。

## 一、电路从哪里开始理解

电路可以看成“电源把能量送给负载，导线提供通路，开关控制通断”。

- **电流 I**：电荷定向移动的强弱，单位安培（A）。
- **电压 U**：推动电荷移动的电势差，单位伏特（V）。
- **电阻 R**：对电流通过的阻碍，单位欧姆（Ω）。
- **欧姆定律**：在适用条件下，`U = I × R`。已知两个量时可求第三个量。
- **功率**：常用关系为 `P = U × I`。例如单相设备额定电压约为 220 V、功率为 2 kW 时，额定电流约为 `2000 ÷ 220 ≈ 9.1 A`；实际选型还要考虑功率因数、启动电流、线路条件和设备说明书，不能只按这个例题选断路器。
- **焦耳热**：电流通过电阻会发热，常用理解式为 `Q = I² × R × t`。电流增大、接触电阻集中或通电时间变长，都可能使局部温升增加。

串联电路中电流依次通过各元件；并联电路中各支路共享电压。消防控制柜、泵组控制柜和报警系统常同时涉及交流供电、直流备电、控制回路和信号回路，不能把“有电”简单理解成“系统一定正常”。

## 二、电气故障为什么会发热

1. **过载**：用电设备总功率过大，线路电流超过设计承载能力，导线和接点持续发热。
2. **短路**：不同电位导体低阻直接接触，电流可能突然增大并产生电弧。
3. **接触不良**：端子松动、氧化或压接不牢，电阻集中在小范围，局部发热。
4. **漏电**：电流经非预期路径流向地或其他导体，既可能引发触电，也可能造成火灾风险。
5. **电弧/火花**：开断、绝缘损伤或接触不良产生高温放电。

可以用“现象—优先怀疑—能否自行处理”来区分：

| 现象或线索 | 优先理解 | 零基础岗位边界 |
| --- | --- | --- |
| 多个设备同时使用后持续发热、跳闸或保护动作 | 可能与过载有关 | 记录负载和保护动作，不能自行更换大容量保护件 |
| 突然剧烈跳闸、爆响、明显电弧或烧焦痕迹 | 可能与短路或严重绝缘损坏有关 | 立即远离、报警、按授权隔离，不能反复合闸 |
| 单个端子或接头局部发热、异味、变色 | 可能与接触不良或局部电阻增大有关 | 不带电拧紧或拆装，交由授权人员检查 |
| 人员有麻刺感、设备外壳带异常电压或保护装置动作 | 可能与漏电、接地或绝缘异常有关 | 先保护人员、停止接触并报告，不能用手再次确认 |
| 开关附近持续噼啪声、可见弧光或绝缘烧蚀 | 可能存在电弧或接触异常 | 立即停止靠近和操作，按应急流程升级 |

这些只是初步识别，不是远程诊断结论。异味、冒烟、弧光、异常发热或反复跳闸出现时，应先把人员安全和隔离放在更换部件之前。

### 场景：为什么“拧紧端子”也不是随便做

控制柜出现异味时，可能是端子发热，但也可能存在带电危险、负载过载或部件损坏。正确顺序是报告、隔离、断电验电并由授权人员检查，而不是带电打开柜门直接拧螺丝。

## 三、保护装置分别保护什么

- 断路器、熔断器主要承担短路和过载保护；
- 剩余电流保护装置用于检测异常剩余电流，重点降低触电和漏电火灾风险；它不能替代短路、过载保护，也不能保证所有触电场景都被防护，具体按现行 GB/T 13955、设计文件和设备说明书执行；
- 接地和保护导体为故障电流提供安全通路；
- 消防设备的主电、备电和末端切换装置共同保障供电连续性。

“漏电保护”不等于可以替代短路保护；“有备电”也不等于可以随意断开主电。操作员应根据控制器显示、设备说明书和作业授权判断。

## 四、防爆电气基础

可燃气体、蒸气或粉尘与空气混合后可能形成爆炸性环境。Zone 0/1/2 和 Zone 20/21/22 是不同环境划分，设备上的 Ex 标志只能说明设备按相应防爆体系设计，不能只看到 Ex 就判定一定适用；还要核对危险物质、区域、设备组别、温度组别、防爆型式和完整铭牌。具体划分和选型应查现行 GB 50058 及设计文件。

## 五、消防设施常见供电与信号回路

消防控制柜、消防泵组控制柜和报警系统可能同时存在：

- 交流主电回路；
- 直流备用电源回路；
- 设备控制回路；
- 探测、输入和输出信号回路；
- 接地和保护导体。

因此，“控制器亮着”只能说明部分供电条件存在，不能证明主电、备电、回路通信、输出控制和接地全部正常。排查时要先看控制器状态、故障提示和设计接线，再由授权人员使用合适仪器测量。

### 交流、直流和三相的基本区别

- 交流电方向和大小随时间变化，建筑配电和许多消防设备电源采用交流；
- 直流电方向基本不变，蓄电池和部分控制回路常涉及直流；
- 三相交流常用于较大功率电动机，消防泵、风机等设备的相序、缺相和保护状态会影响启动与运行。

具体额定电压、相数、接线方式、保护整定和切换方式必须看设备铭牌、设计文件和说明书，不能凭设备名称猜测。

## 六、静电、雷电与接地

静电积累后放电可能点燃可燃气体、蒸气或粉尘；雷电可能通过直击、感应或线路侵入造成设备损坏和火灾风险。接地、等电位连接、防雷装置和浪涌保护器分别承担不同作用，不能把“接地了”理解成所有防雷和防触电措施都已完成。

检测维修时重点关注：

- 保护导体和接地连接是否可靠；
- 设备外壳、控制柜和金属管道的连接是否符合设计；
- 防爆场所的设备、线路和接地是否与危险区域及设备选型匹配；
- 防雷、接地检测是否使用合适仪器并形成记录。

## 七、电气作业安全红线

- 未断电、验电、隔离，不拆装电气部件；
- 不用短接、拔线或关闭电源掩盖报警/故障；
- 不把控制器显示“正常”当作线路和设备绝对无故障；
- 消防设备停用、断电或切换前，要按单位制度审批、告知、监护并确认恢复；
- 带电测量、绝缘测试、接地测试和高压/大功率设备检修，必须由具备相应能力和授权的人员执行。

## 八、自测

1. 过载和短路的主要差异是什么？
2. 为什么接触不良可能造成局部高温？
3. 剩余电流保护与断路器的保护重点是否相同？
4. 维修控制柜前应完成哪些安全确认？

> 参考：[《消防设施操作员国家职业技能标准（2019年版）》](https://xfhyjd.119.gov.cn/zwossread/open1File/FirefightingSkillsAssessmentSystem/2025-11-13/4f0f6d863cf843228b5ce52030b59bb7/16193156145476990d82b-cb9d-43a7-a5f0-522abe3d1f8c%E5%9B%BD%E5%AE%B6%E8%81%8C%E4%B8%9A%E6%8A%80%E8%83%BD%E6%A0%87%E5%87%86%E2%80%94%E2%80%94%E6%B6%88%E9%98%B2%E8%AE%BE%E6%96%BD%E6%93%8D%E4%BD%9C%E5%91%98.pdf) 2.2.4；具体电气作业还应执行现行国家标准和单位安全制度。
